# KNX 智能楼宇控制器产品综述 · 大纲

> 面向工程端；正文约 7.5 千中文字、14 个原创工程算例、22 处 KaTeX 公式。
> 一句话定位：用一根安全特低压（SELV）双绞线总线，把灯/帘/空调/地暖连成「按组地址广播、订阅者响应」的发布/订阅系统。

## 〇、一句话定位
- 去中心化总线标准（ISO/IEC 14543 / EN 50090 / GB/T 20965-2013）
- 四个反直觉点：无主机却有互操作 / 30 V 总线只传决策不传功率 / 总线负载先于设备数爆 / 组地址设计比选型更考验功力
- 十个锚定数字：9600 bit/s、29 V、1 A/支线、64 设备/支线、1000 m 支线、700 m 间距、65536 组地址、≤50% 负载、2 级优先级、4/4/8 物理地址

## 一、产品设计方案
- 1.1 形态：TP1 双绞线 + 支线/干线 + 耦合器 + IP 路由器（图1）
- 1.2 拓扑约束：15×15×64≈14400 设备；支线 ≤1000 m、间距 ≤700 m；电流 ≤1 A
- 1.3 边界：BAS（分布式 vs 中心轮询）、照明（KNX 发场景/DALI 执行）、消防（强切必须硬线）
- 1.4 合规：SELV 安全隔离，总线与 220 V 基本/加强绝缘
- 1.5 灵魂：ETS 工程文件 + 组地址表

## 二、核心参数与选型（算例 1–5、10、11）
- 2.0 选型速查表
- 2.1 组地址空间：$2^5×2^3×2^8=65536$（图2）
- 2.2 总线电流：$\sum I_i$，执行器是大头，>1 A 即超标
- 2.3 压降：$\Delta U=IR$，8 V 预算，大电流就近取电
- 2.4 隧道/路由：隧道数 ≥ 客户端数，路由省隧道
- 2.5 耦合隔离：本支线流量被过滤器拦下，干线省 60%+
- 2.6 组对象工程量：$N_{obj}\approx 520$ 条绑定，模板克隆压缩工期
- 2.7 百叶行程：时间开环 + 全程校准，停电丢位置

## 三、技术原理（算例 6–8、12）
- 3.1 报文结构：目的=组地址（最长 23 字节）
- 3.2 单报时长：$23×11/9600≈30\ \mathrm{ms}$（图3）
- 3.3 总线负载：50%→17 条/s，高频采样须错峰
- 3.4 CSMA/CA 与反应时间：$5+30+20≈55\ \mathrm{ms}$，人无感
- 3.5 优先级抢占：系统级尾部 <100 ms，报警要显式勾选

## 四、产品功能与差异化
- 4.1 组地址发布/订阅模型（真正的灵魂，呼应图2）
- 4.2 ETS 下载时间：$64×3.5≈224\ \mathrm{s}$，停机操作（图4）
- 4.3 互操作性：多厂商混用是护城河，私有算法仍是边界
- 4.4 S/E/A 三种配置模式
- 4.5 调光兼容性：切相最小维持电流 2~7 W，LED 配 DALI
- 4.6 KNX RF 电池寿命：预算反推 ≈0.30 mAh/天，禁高频上报

## 五、应用场景
- 5.1 办公楼：分区感应联动，功能重组零布线
- 5.2 酒店客房：场景节能 + 房态上报
- 5.3 医院/养老：呼叫多对多广播，单点故障不扩散
- 5.4 高层住宅：户内 KNX 与公共区 BA 分层，责任边界清晰

## 六、实际案例（3 个）
- 6.1 写字楼 8 层改造：拆支线解 1 A 电流，照明能耗降 18%
- 6.2 酒店 120 间客房：离开场景抬温，回收期 3–4 年
- 6.3 养老院呼叫：E-Mode 快速部署，延迟 <200 ms

## 七、市场与竞争格局
- 起源 EIB→KNX→ISO 标准；国际（西门子/ABB/施耐德/罗格朗）vs 国产（GVS/HDL）；替代技术 DALI/BACnet/Zigbee；认证与检测（警惕「兼容 KNX」非认证设备）

## 八、商业模式与趋势
- 硬件 40–50% / 工程 50–60%；趋势：数据资产、IP 化运维、与新能源协同

## 附录
- A 核算清单（14 算例速查表）
- B 术语表（SELV/耦合器/组地址/ETS/KNXnet/IP/S-E-A）
- C 标准索引（ISO/IEC 14543、EN 50090、GB/T 20965-2013、IEC 61140、GB 50116）
- D 常见故障速查表（7 类症状→原因→处置）
