# UPS 不间断电源产品综述：把市电的不可靠挡在关键负载之外

> 本文以容量反推、后备时间的高倍率折扣、效率损耗账、输入谐波、N+1 并机、回充时间、温升降额、可用度对比等 14 个原创工程算例，拆解 UPS 的拓扑选型、电池配置与发电机联动，并给出数据中心 2N、医院手术室、监控中心三类落地案例。面向工程端。

## 〇、一句话定位

UPS（不间断电源）不是「电池 + 逆变器」那么简单。它的本质是：把市电的**中断、浪涌、跌落、谐波、频率漂移**这五类不可靠，全部隔离在关键负载之外的一道电力护城河。在线双变换 UPS 里，负载插头上的每一度电都由逆变器「现做」——输入端再乱，输出端始终是干净的正弦波。

它和稳压器、EPS 的根本区别在于**隔离的彻底程度**：稳压器只调电压不隔离中断；EPS 允许秒级切换（照明疏散够用，IT 负载不行）；在线式 UPS 是唯一做到 0 ms 切换的形态。工程上最贵的错误认知是「UPS 越大越保险」——容量选大不解决电池撑多久的问题，也解决不了发电机联动的问题，只会白花效率和空间。

四个反直觉点先摆出来：① 电池标称容量不等于可用容量——10 分钟放电率下铅酸只能放出约六成的电，短时后备按标称算必然翻车；② 在线式 UPS 常年把约 7% 的电变成热耗散，一台 5 kVA 机器一年空转损耗的电费可能超过一组电池钱；③ 超过 30 分钟的后备需求，买长延时电池不如买柴油发电机——电池的钱和楼板承重都会失控；④ 可靠性不是靠「更大的单机」堆出来的，是靠 N+1 与 2N 架构把单点故障变成可承受的降级。

---

## 一、产品设计方案

### 1.1 系统形态与核心链路

一套双变换在线式 UPS 的主链路是四级变换：

```
市电 → PFC 整流器 → 直流母线 → 逆变器 → 关键负载
              ↘ 蓄电池组 → DC/DC ↗        ↑
                  静态旁路开关（异常时介入）——┘
```

**图 1** 给出总体架构：市电经 PFC 整流成直流，与电池组（经 DC/DC）在直流母线汇合，逆变器再从母线取电「现做」纯净交流给负载。市电正常时电池浮充待命；市电异常时电池经 DC/DC 顶上，负载侧**零感知**（没有切换动作，因为负载一直挂在逆变器上）；只有逆变器过载或故障时，静态旁路开关才在数毫秒内把负载切到市电直通。

**图 1** 双变换在线式 UPS 总体架构与供电路径（市电 · 整流 · 直流母线 · 逆变 · 负载 · 旁路）

### 1.2 三种拓扑的取舍

UPS 按工作方式分三类，隔离度、切换时间与成本的取舍见图 2：

- **在线式（Double-Conversion）**：负载恒在逆变器上，0 ms、完全隔离，效率 90~95%；
- **互动式（Line-Interactive）**：平时市电经稳压直通，异常时切逆变（2~4 ms），效率高但不隔离谐波；
- **后备式（Off-Line）**：平时直通市电，异常才启动逆变（4~10 ms），最便宜，保护最弱。

**图 2** 三种 UPS 拓扑对比：隔离度、切换时间与成本的取舍（在线式 · 互动式 · 后备式）

选型铁律：IT 负载、医疗设备、精密仪器选在线式；办公 PC 群可用互动式；单台打卡机之类的低价值负载后备式即可。

### 1.3 与相邻系统的边界

- **柴油发电机**：发电机启动需要 10~15 s，这段时间由 UPS 电池桥接；发电机是「长时续航」，UPS 是「无缝桥接」，两者是搭档不是竞品。
- **低压配电**：UPS 上游的断路器、防雷器按输入电流与浪涌耐受选；下游分级配电要考虑 UPS 输出的短路电流能力偏弱这一特点。
- **动环监控**：UPS 通过 SNMP / Modbus 上报电池电压、负载率、旁路状态，接入机房动环平台；「UPS 告警没人看」是很多机房事故的第一环。
- **消防联动**：消防强切切除非消防电源时，UPS 供电的消防相关设备（应急照明、风机控制回路）须在强切范围之外，这点在配电设计阶段就要锁定。

### 1.4 合规前提（现行标准，可查）

- GB/T 7260 系列《不间断电源系统（UPS）》（对应 IEC 62040 的安全、EMC 与性能试验三部分）
- GB/T 14715-2017《信息技术设备用不间断电源通用技术条件》
- YD/T 1099-2013《通信用不间断电源（UPS）》
- GB 50174-2017《数据中心设计规范》（A/B/C 三级机房与 2N 冗余要求）
- GB 51348-2019《民用建筑电气设计标准》（负荷分级与 UPS 配置）
- GB 50052-2009《供配电系统设计规范》（一级负荷中特别重要负荷的供电电源配置）
- GB 4943.1-2022《音视频、信息技术和通信技术设备 第 1 部分：安全要求》
- GB/T 22239-2019《信息安全技术 网络安全等级保护基本要求》（UPS 远程管理接口的接入安全）

### 1.5 灵魂在「双变换」与「电池只做桥接」

双变换的价值是**电气隔离**：负载的电永远由逆变器生成，输入的任何畸变都不传导。工程上第二句话同样重要：**电池只做桥接，不做续航**。把「停电怎么办」寄望于无限堆电池，是 UPS 选型里最常见的方向性错误——正确的分工是 UPS 顶 10~15 分钟，发电机管之后的一切。

---

## 二、核心参数与选型（14 个原创算例）

### 2.0 选型速查表

| 维度 | 工程基准值 | 说明 |
|---|---|---|
| 容量负载率 | 60~80% | 留峰值因数与扩容余量 |
| 在线式效率 | 90~95% | ECO 模式可达 98%（牺牲隔离） |
| 输入谐波 THDi | < 5%（IGBT 整流） | 6 脉冲整流可达 30% |
| 切换时间（在线式） | 0 ms | 后备式 4~10 ms |
| 电池浮充寿命 | 3~5 年（25 ℃） | 每升高 10 ℃ 寿命约减半 |
| 充电电流 | 0.1C | 100 Ah 电池约 10 A |

### 2.1 容量反推：从瓦到伏安

负载有功 $P = 3000\ \mathrm{W}$（一路服务器机柜），功率因数 $\mathrm{PF} = 0.9$，则视在功率：

$$
S = \frac{P}{\mathrm{PF}} = \frac{3000}{0.9} \approx 3333\ \mathrm{VA}
$$

选 5 kVA 机型，负载率 $3333/5000 = 67\%$，落在 60~80% 的工程区间——既留了峰值因数余量（2.11），也留了三成扩容空间。**常见错误**是拿瓦数直接对标伏安数（1:1），在负载功率因数低于 0.9 时会把 UPS 逼到过载。

### 2.2 后备时间：标称容量不等于可用容量（本篇最贵的坑）

电池组 4 节 12 V 12 Ah，名义能量：

$$
E = V_{\mathrm{bat}} \times C \times N = 12 \times 12 \times 4 = 576\ \mathrm{Wh}
$$

名义后备时间（放电效率 $\eta_{\mathrm{d}} = 0.9$）：

$$
t = \frac{E \cdot \eta_{\mathrm{d}}}{P} = \frac{576 \times 0.9}{3000}\ \mathrm{h} \approx 10.4\ \mathrm{min}
$$

**但这是算不出来的时间**。铅酸电池在 10 分钟放电率（约 5~6C）下只能放出标称容量的六成左右，高倍率容量系数 $k_{\mathrm{r}} \approx 0.6$，实际：

$$
t_{\mathrm{real}} = t \times k_{\mathrm{r}} \approx 10.4 \times 0.6 \approx 6.2\ \mathrm{min}
$$

反推要拿到「真 10 分钟」所需的能量：

$$
E_{\mathrm{req}} = \frac{P \cdot t}{\eta_{\mathrm{d}} \cdot k_{\mathrm{r}}} = \frac{3000 \times (10/60)}{0.9 \times 0.6} \approx 926\ \mathrm{Wh}
$$

对应 4 节 12 V 20 Ah（960 Wh）。**结论**：短时后备必须按放电率折扣核算，图 3 的选型链与曲线正是这条逻辑。

**图 3** 容量规划与后备时间：从负载功率反推视在功率与电池配置（容量反推链 + 后备时间曲线）

### 2.3 电池节数与母线电压

串联节数由逆变母线电压决定：$N = V_{\mathrm{bus}}/12$。常见 192 V 母线对应 16 节，浮充电压 $16 \times 13.6 = 217.6\ \mathrm{V}$；240 V 母线对应 20 节。串联不增加容量只增加电压，**节数越多、单节故障概率越高**——16 节串联的故障概率是 4 节的 4 倍，这就是大容量 UPS 转向锂电池单体化管理的原因之一。

### 2.4 效率与损耗账：7% 的热是常年的钱

在线式效率 $\eta = 0.93$，带 3000 W 负载时输入功率 $P_{\mathrm{in}} = 3000/0.93 \approx 3226\ \mathrm{W}$，其中 **226 W 变成热**，7×24 小时年耗电约 1980 kWh，按 0.7 元/kWh 计约 **1386 元/年**——一台 5 kVA 机器的常年电费足够每年换一组小容量电池。ECO 模式（旁路供电）效率提升到 0.98，损耗降到约 61 W，但代价是放弃隔离——ECO 只适合供电质量好且负载可容忍 2~4 ms 切换的场景。

### 2.5 输入谐波：发电机与中性线的隐形对手

输入电流 $I_{\mathrm{in}} = 3226/220 \approx 14.7\ \mathrm{A}$。若用 6 脉冲整流，THDi 约 30%，谐波电流约 $14.7 \times 0.3 \approx 4.4\ \mathrm{A}$——这些谐波会让发电机输出畸变、中性线电流抬升。IGBT 整流（PFC）可把 THDi 压到 5% 以内。**经验法则**：UPS 由发电机供电时，发电机容量按 UPS 额定的 1.5~2 倍选，谐波大的机型按 2 倍以上选。

### 2.6 切换时间：0 ms 与 10 ms 的真实差别

后备式切换 4~10 ms；计算机电源在半载下的保持时间约 16~20 ms，勉强够用，但接近满载或老化的电源会在切换瞬间复位。在线式没有切换动作（负载恒在逆变器上），这才是「不间断」三个字的完整含义。**买 UPS 不是买电池，是买「负载电表上没有波动」这件事。**

### 2.7 并机 N+1：冗余的最小代价形态

负载 15 kVA，配 2 台 10 kVA 并机：稳态负载率 $\rho = 15/20 = 75\%$；任一台故障，剩余单机负载率 $\rho' = 15/10 = 150\%$——过载告警但不掉电，给运维留出数分钟的处置窗口。N+1 的本质是**用一台的价钱买「单点故障不等于停电」**，见图 4。

**图 4** N+1 并机与 2N 冗余：把单点故障变成可承受的降级（N+1 均流 + 2N 双总线）

### 2.8 充电电流与回充时间

充电电流按 $0.1C$ 设计：100 Ah 电池约 10 A。深放电后回充到 80% 电量约需 8 小时——**市电频繁闪断的地区，电池还没充满又被拉低**，实际可用容量持续缩水。循环寿命的另一面：100% 放电深度约 300 次循环，50% 放电深度约 1200 次——频繁深度放电的机房，电池更换周期要按「次数」而不是「年限」算。

### 2.9 温升降额：电池寿命的减半规则

阀控铅酸电池在 25 ℃ 基准下每升高 10 ℃ 寿命约减半：设计 5 年的电池放在 35 ℃ 的机房里，实际寿命约 2.5 年。母线电解电容服从同样的 Arrhenius 规律。**电池仓的温度管理比电池品牌更重要**——把电池放在空调出风口的冷区，是免费延寿。

### 2.10 线缆压降：末端电压的最后一公里

输出电流 $I = 3000/220 \approx 13.6\ \mathrm{A}$，电缆长 $L = 15\ \mathrm{m}$，铜电阻率 $\rho_{\mathrm{cu}} = 0.0175\ \Omega \cdot \mathrm{mm^2/m}$，选 2.5 mm²：

$$
\Delta U = \frac{2 I L \rho_{\mathrm{cu}}}{A} = \frac{2 \times 13.6 \times 15 \times 0.0175}{2.5} \approx 2.9\ \mathrm{V} \approx 1.3\%
$$

小于 3% 的工程限值，合格。若贪省选 1.5 mm²，压升到约 2.2%，接近限值——距离再长就必须加大截面。**UPS 输出的短路电流能力弱于市电**，下游电缆的截面与保护配合要按 UPS 实际输出特性校核。

### 2.11 负载峰值因数：3:1 的隐形税

整流电容输入型负载（PC、服务器电源）的电流峰值因数 $CF = I_{\mathrm{peak}}/I_{\mathrm{rms}} \approx 3$。UPS 输出的峰值电流能力若只有 2:1，带 3:1 的负载就得降额到 2/3 使用，否则波峰会削顶、电压畸变。选型时把「峰值因数能力 ≥ 3」当成硬指标，比多买 1 kVA 容量更对症。

### 2.12 可用度：单机与 2N 差一个数量级

单机可用度：

$$
A = \frac{\mathrm{MTBF}}{\mathrm{MTBF} + \mathrm{MTTR}}
$$

取 MTBF = 10 万 h、MTTR = 8 h，得 $A \approx 0.99992$，年期望停机约 0.7 h。2N 双总线（两条完全独立的 N 容量链路）理论上年停机降到秒级——实际受共因失效（同批电池、同一次误操作）限制达不到理论值，但仍比单机好一个数量级以上。**可靠性是架构出来的，不是买更大单机买来的。**

### 2.13 与发电机联动：浪涌与切换时序

UPS 整流器上电时直流母线电容的充电浪涌可达额定的 5~7 倍，发电机必须能扛住这个冲击（容量 ≥ 1.5~2 倍 UPS 额定，或带软启动功能）。标准时序：市电失电 → 电池 0 ms 顶上 → 10~15 s 后发电机启动 → 再等 30~60 s 稳定 → UPS 逐步回切到发电机供电。**电池只需要撑住 10~15 分钟**——这是后面 2.14 经济账的前提。

### 2.14 电池与发电机的经济分界线

同样要「停电 1 小时不掉电」：走电池路线需要约 5.5 kWh 可用能量（含折扣与效率），对应 24 节左右的 12 V 100 Ah 铅酸——仅电池就七八百公斤、上万元，还要给楼板承重与空调降温买单；走发电机路线，一台 10 kW 柴油机组约一两万元，可持续任意时长。**经验分界：后备需求超过 30 分钟就上发电机，UPS 电池只做 10~15 分钟桥接**。电池是「桥」，不是「路」。

---

## 三、技术原理

### 3.1 整流与 PFC

PFC（功率因数校正）把输入电流整形为与电压同相的正弦，既把功率因数从 0.7 拉到 0.99，也把 THDi 从 30% 压到 5% 以内。整流质量直接决定「UPS 对上游电网友好」与「对发电机兼容」两件事。

### 3.2 逆变与 SPWM

逆变器用 SPWM 高频斩波 + LC 滤波合成正弦波；三电平拓扑降低开关损耗、提升效率。输出电压/频率的稳定度（±1% 内）才是负载真正感受到的「干净」。

### 3.3 电池耦合方式

小容量 UPS 电池直接挂直流母线（母线电压 = 电池电压）；大容量机型经双向 DC/DC 耦合，母线电压可以独立优化，电池节数更自由。后者还便于做每一节电池的独立监测——预测性更换的数据源头在这里。

### 3.4 静态开关与维修旁路

静态开关用反并联晶闸管，切旁路在毫秒级完成；维修旁路是手动开关，让 UPS 本体可以完全断电检修而负载不停机。**没有维修旁路的在线式 UPS，检修一次就是一次计划内停机**——验收时这是必查项。

### 3.5 ECO 模式与它的代价

ECO 模式让负载平时由旁路（市电）直供，效率升至 98%，但失去了双变换隔离。它适合电网质量好、负载能容忍毫秒级切换的场景；对精密负载或电网质量差的站点，省下的电费可能抵不上一次电能质量事件的损失。

---

## 四、产品功能与差异化

### 4.1 功能矩阵

| 功能 | 说明 | 工程价值 |
|---|---|---|
| 在线双变换 | 负载恒由逆变器供电 | 0 ms、完全隔离 |
| 电池自检 | 定期自动短时放电抽测 | 提前发现失效电池 |
| 智能电池管理 | 单节电压/内阻监测 | 从「换年限」到「按状态换」 |
| 并机/模块化 | N+1、热插拔功率模块 | 单点故障可承受 |
| SNMP/Modbus 上报 | 接入动环平台 | 告警有人看、趋势有得查 |
| ECO 模式 | 旁路直供 | 效率 98%（有条件使用） |

### 4.2 拓扑与容量的匹配

结合图 2 与 2.1 的算例：容量选型按「视在功率 + 负载率 60~80% + 峰值因数 ≥ 3」三重约束；拓扑按负载价值分级——精密负载在线式、一般 IT 互动式、低价值负载后备式。

### 4.3 锂电替代铅酸

锂电池循环寿命（3000+ 次 vs 铅酸约 500 次）、温度容忍与体积重量全面占优，价格差仍在 2~3 倍但逐年收窄。高倍率场景（短时大电流放电）锂电的折扣远小于铅酸，2.2 的高倍率坑在锂电上天然缓解——这是选型时容易被忽略的隐性收益。

### 4.4 与监控的联动

UPS 的价值链最后一环是「有人看」：电池电压趋势、旁路事件、负载率曲线接进动环平台后，「电池该换了」「负载快超容了」都从被动抢修变成计划性动作。

---

## 五、应用场景（痛点 → 方案 → 价值）

- **数据中心**（痛点：断电 1 秒 = 一批事务回滚）→ 在线式 + 2N 双总线 + 发电机（案例一）→ 年停机秒级。
- **医院手术室/ICU**（痛点：生命支持设备不容毫秒中断）→ 在线式 + 医疗 IT 隔离供电 + 30 分钟电池（案例二）→ 合规且零中断。
- **安防监控中心**（痛点：停电即监控盲区，恢复后录像缺失无法回溯）→ 在线式 10 分钟桥接 + 发电机联动（案例三）→ 断电全程无盲区。
- **工业产线**（痛点：电压跌落导致 PLC 停机重置）→ 在线式小容量分布式配置 → 跌落与闪断全程免疫。
- **金融网点**（痛点：营业中断与等保要求）→ 模块化 UPS + 电池巡检 → 合规可审计。

---

## 六、实际案例

### 案例一：数据中心 2N 双总线改造（IT 负载 400 kW）

- **需求**：A 级机房标准（GB 50174-2017），IT 负载 400 kW，要求任一路供电设施整体失效不停机。
- **方案设计**：2N 双总线——两条各自完整的 N+1 链路；视在功率 $S = 400/0.9 \approx 444\ \mathrm{kVA}$，每条链路配 4 个 150 kVA 功率模块（3 用 1 备），稳态负载率 $444/(2 \times 450) \approx 49\%$；末端双电源服务器两路各取一路。
- **配置核算**：电池 15 分钟桥接（按 2.13/2.14 结论不买长延时）；柴油发电机 2 台并机（N+1），容量按 UPS 总额定 1.5 倍加谐波余量；电池独立电池仓 + 空调（2.9 温度账）。
- **交付价值**：单链路整体失效测试通过，年期望停机从小时级降到秒级；电池按状态更换替代按年限更换，五年电池支出下降约三成。

### 案例二：医院手术部在线式 UPS 与医疗 IT 供电

- **需求**：生命支持设备 0 ms 容忍；停电后须维持 30 分钟以上；符合医疗场所供电规范。
- **方案设计**：手术部配电采用「在线式 UPS + 医疗 IT 隔离变压器」两级方案；UPS 按 2N 配置两台 10 kVA，电池 30 分钟（生命支持回路单独核算，按 2.2 折扣后足配）。
- **配置核算**：负载 6 kW，$S \approx 6.7\ \mathrm{kVA}$，单台 10 kVA 负载率 67%；30 分钟电池按高倍率折扣反推配 12 V 100 Ah × 8 节（每台），并联两组互为冗余；切换时序演练纳入年度维护。
- **交付价值**：真 0 ms（在线式无切换）、30 分钟真续航（折扣已计）、年检与电池巡检记录直接对应合规检查项。

### 案例三：安防监控中心的 UPS + 发电机联动

- **需求**：郊区分局监控中心，市电闪断频繁且偶发长时间停电；停电期间 300 路录像不能有盲区。
- **方案设计**：负载 8 kW；UPS 在线式 15 kVA（负载率 53%）；电池只配 15 分钟桥接；配 20 kW 柴油发电机自动投入，ATS 切换。
- **配置核算**：15 分钟电池按 2.2 折扣反推需约 2.2 kWh 可用，配 12 V 100 Ah × 4 节；发电机容量按 UPS 额定 1.5 倍 + 浪涌余量（2.13）；切换时序：0 ms 电池 → 12 s 发电机启动 → 稳定 45 s 后回切。
- **交付价值**：投运后经历两次 2 小时以上停电，录像零盲区；对比当初「堆 8 小时电池」的报价方案，初期投资下降约 60%。

---

## 七、市场背景与竞争格局

UPS 市场由数据中心扩容与数字化改造双轮驱动。格局上，国际品牌占据高端大容量市场；国产头部品牌在模块化与中小容量段性价比突出；锂电化正在重塑供应商结构（电池厂商向上游渗透）。工程选型时警惕两类话术：一是用「后备式」冒充「在线式」（只看「有逆变」不看「是否双变换」）；二是用标称容量回避放电率折扣与电池配置明细——报价单里没有电池节数与 Ah 数的，一律按 2.2 的坑对待。

---

## 八、商业模式与趋势

- **商业模式**：设备销售 + 电池更换（周期性现金流）+ 运维巡检合同（年费制）；大客户转向「电力可用度 SLA」按月付费。
- **趋势一**：模块化 UPS 成为大容量主流，功率模块热插拔让「随负载扩容」成为默认姿势。
- **趋势二**：锂电替代加速，电池从「黑箱年限件」变成「可监测、可预测的智能资产」。
- **趋势三**：UPS 与光伏、储能融合，「备电资产」在非停电时段参与峰谷套利——备电不再是纯成本中心。

---

## 附录

### A. 14 个算例速查

| 编号 | 算例 | 关键公式/结论 |
|---|---|---|
| 2.1 | 容量反推 | $S = P/\mathrm{PF}$，3000 W → 3333 VA → 选 5 kVA（67%） |
| 2.2 | 后备时间 | $t = E\eta_{\mathrm{d}}/P$，10 min 率折扣 $k_{\mathrm{r}} \approx 0.6$，10.4 min → 实际 6.2 min |
| 2.3 | 电池节数 | $N = V_{\mathrm{bus}}/12$，192 V → 16 节；节数越多故障概率越高 |
| 2.4 | 效率损耗 | $\eta = 0.93$，损耗 226 W ≈ 1386 元/年；ECO 0.98 |
| 2.5 | 输入谐波 | 6 脉冲 THDi≈30%，IGBT <5%；发电机按 1.5~2 倍选 |
| 2.6 | 切换时间 | 在线式 0 ms；后备式 4~10 ms |
| 2.7 | N+1 并机 | 2×10 kVA 带 15 kVA：稳态 75%、单机故障后 150% |
| 2.8 | 回充时间 | $0.1C$ 充电，深放后回充 80% 约 8 h；50% DOD 寿命 ×4 |
| 2.9 | 温升降额 | 每 +10 ℃ 电池寿命约减半；35 ℃ → 5 年变 2.5 年 |
| 2.10 | 线缆压降 | $\Delta U = 2IL\rho_{\mathrm{cu}}/A$，2.5 mm²/15 m ≈ 1.3% |
| 2.11 | 峰值因数 | 负载 CF≈3，UPS 能力 <3 需降额 |
| 2.12 | 可用度 | $A = \mathrm{MTBF}/(\mathrm{MTBF}+\mathrm{MTTR})$，单机 0.7 h/年 → 2N 秒级 |
| 2.13 | 发电机联动 | 浪涌 5~7 倍；时序 0 ms → 10~15 s → 回切 |
| 2.14 | 经济分界 | >30 min 需求上发电机；电池只做 10~15 min 桥接 |

### B. 术语表

- **双变换（Double-Conversion）**：市电经整流-逆变两次变换后供给负载，输入输出完全解耦。
- **N+1 / 2N**：并机冗余的最小形态 / 两条完全独立的全容量链路。
- **THDi**：电流总谐波失真率，决定对发电机与中性线的隐性压力。
- **CF（峰值因数）**：电流峰值与有效值之比，整流型负载约 3。
- **ECO 模式**：负载由旁路直供的高效率模式，代价是放弃隔离。

### C. 标准索引

- GB/T 7260 系列 不间断电源系统（UPS）（对应 IEC 62040 三部分）
- GB/T 14715-2017 信息技术设备用不间断电源通用技术条件
- YD/T 1099-2013 通信用不间断电源（UPS）
- GB 50174-2017 数据中心设计规范
- GB 51348-2019 民用建筑电气设计标准
- GB 50052-2009 供配电系统设计规范
- GB 4943.1-2022 音视频、信息技术和通信技术设备 第 1 部分：安全要求
- GB/T 22239-2019 网络安全等级保护基本要求

### D. 故障速查表

| 现象 | 可能原因 | 工程处置 |
|---|---|---|
| 断电后撑不到标称时间 | 高倍率折扣未计（2.2） | 按放电率折扣重配电池 |
| 市电正常但 UPS 频繁转旁路 | 过载或峰值因数不足（2.11） | 核实测负载与 CF 能力 |
| 电池两年就失效 | 机房温度高（2.9） | 电池仓移到空调冷区 |
| 发电机带上 UPS 后电压振荡 | 浪涌/谐波冲击（2.13/2.5） | 发电机加大容量或 UPS 加软启动 |
| 电池越充越少 | 闪断频繁未回充满（2.8） | 加大充电电流或错峰放电 |
| UPS 故障检修导致停机 | 未配维修旁路 | 加装手动维修旁路 |
